# 数据中心冷却控制闭环面试 10 问

> 配套正文：`数据中心冷却面试速记_v0.1.md` 四-K（控制闭环、监测、CRAH 双执行器、冷水三层闭环、BMS/DCIM、告警分层、热点排查、机柜级动态控制、两项目迁移）。
> 本卡为单页问答，每题 80—150 字，可直接作面试答案使用。与前作 `数据中心负荷与容量面试10问_v0.1.md`（偏容量/风量）互补，本卡偏控制闭环与运行诊断。

---

### Q1. 数据中心冷却控制闭环包括哪些环节？

数据中心冷却控制包括感知、判断、执行和反馈四个环节。感知层采集机柜功率、服务器进风温度、流量、压差和设备状态；控制器依据设定值与策略判断需求；风机、阀门、水泵和冷机执行调节；最后通过进风温度与系统状态验证调节是否有效。

### Q2. 为什么服务器进风温度更重要？

服务器进风温度是设备实际吸入空气的温度，直接关系芯片散热和热安全。机房平均温度正常，不代表每个机柜都安全；高负荷机柜可能因局部送风不足或热空气回流，进风温度明显高于平均值并形成热点。因此应优先监测机柜前部进风。

### Q3. CRAH 风机和水阀调什么？

CRAH 风机主要调节空气流量和送风静压，决定冷空气能否有效送到冷通道及高负荷机柜。冷冻水阀门主要调节通过盘管的水流量和盘管换热能力，通常用于维持 CRAH 送风温度。两者分别作用于空气侧和水侧。

### Q4. 为什么风机和水阀要协调？

只有提高风机而盘管冷量不足，只会输送更多偏热空气；只有开大水阀而风量不足，低温空气也难以到达高负荷机柜。风机保证空气"送得到"，水阀保证空气"足够冷"，必须结合机柜负荷、进风温度和冷冻水供应能力协同调节。

### Q5. 阀门全开但送风仍高？

若冷冻水阀已全开而 CRAH 送风温度仍偏高，可能是冷冻水供水温度过高、支路压差或流量不足、水泵能力受限、盘管或过滤器脏堵、冷机容量不足，或送风温度传感器异常。这表明执行器已达上限，应向上游系统和数据质量逐级排查。

### Q6. BMS 和 DCIM 有何区别？

BMS 主要面向楼宇机电设施，负责冷机、水泵、冷却塔、CRAH/CRAC、阀门和环境设备的监控、群控及告警。DCIM 更强调数据中心运营，关联机柜、IT 功率、空间、电力、冷却容量、资产和环境数据，用于热点分析与容量规划。

### Q7. 冷水系统有哪些层级？

冷水系统可分为三层：末端 CRAH 层调节风机、冷冻水阀和送风状态；冷冻水输配层调节水泵频率、管网压差、流量及水力平衡；冷源层调节冷机台数、冷冻水供水温度、冷却水流量和冷却塔风机。三层需按负荷协同响应。

### Q8. 机柜热点如何逐级排查？

应先确认传感器、测点位置、通信和趋势，排除假热点；再检查机柜功率、服务器风机和新增负荷；随后检查冷通道送风、盲板、封闭、旁通和热回流；再检查 CRAH 风机、送风、阀门和过滤器；最后排查水系统、冷机和冷却塔。

### Q9. 为什么不能只设固定温度阈值？

固定阈值无法区分短时波动、负荷突增、传感器故障和持续恶化趋势。同样的温度值，在单柜短时出现且冗余充足时，风险可能较低；若多个机柜持续升温、温升速度加快且冗余设备失效，风险则很高。告警应结合幅值、持续时间、变化速度、影响范围和冗余状态。

### Q10. 传感器缺失如何影响控制？

温度、功率、流量、压差、阀位或风机状态数据缺失、漂移或失联，可能导致热点误判、真实故障漏报、风机和阀门错误调节，以及冷却容量与冗余能力评估失真。控制系统应检测数据质量，并在关键传感器失效时进入保守的降级控制模式。
