# 数据中心液冷与CDU面试10问

> 配套正文：`数据中心液冷与CDU面试速记_v0.1.md`（主文档）；速查卡见 `数据中心液冷与CDU速查卡_v0.1.md`。
> 本卡为单页问答，每题 80—150 字，可直接作面试答案使用。来源=用户学习笔记。

---

### Q1. 为什么高密度 AI/HPC 会推高液冷需求？

按空气侧热平衡 Q=ρV̇c_pΔT，单柜热负荷上升后，若温差不能无限扩大就必须增加风量；而风机功率约随转速立方上升，压降、旁通和热空气回流风险也随之增大，最不利机柜进风裕量缩小。因此高密度机柜会评估近端空气冷却、RDHx 或冷板液冷。是否采用液冷是服务器设计、热负荷分布、机房结构、环境、经济性与可靠性目标共同决定的多因素决策，不是单一 kW/柜阈值触发。

### Q2. 冷板液冷、RDHx 和浸没式有什么区别？

区别在于液体在哪一层接走热量。RDHx 是机柜后门的水盘管，从服务器热排风中取热，服务器内部仍以空气输热、水不进服务器。冷板液冷把冷却液送到贴近 CPU/GPU 的冷板，直接处理高热流芯片。浸没式把整机浸入绝缘液：单相靠液体升温循环带热，两相靠工质沸腾汽化、在顶部冷凝器冷凝回流。RDHx 和浸没都是冷板之外的补充方案，主线仍是冷板液冷。

### Q3. 为什么冷板液冷之后通常还有 CRAH？

冷板通常只覆盖 CPU/GPU 等高热流密度部件，内存、电源、网卡、SSD、主板等残余热量仍由服务器风扇排入机柜空气侧，再经冷热通道和 CRAH/CRAC 处理。因此典型架构是冷板液冷加剩余空气冷却的风液混合系统，可用液冷覆盖率 η_liquid=Q_liquid/Q_IT,total 量化两条路径的分配；它不是替代整个空气侧。

### Q4. CDU 在液冷系统中承担什么角色？

CDU 是 TCS 与 FWS 之间的隔离换热、泵送与控制接口，而不是单个板式换热器。它通过一个液—液换热器（两侧流道：TCS 冷却液 / FWS 设施水）把热量从服务器侧交给设施水，并集成 TCS 泵送分配、供液温度控制、压力/压差控制、液体质量管理和监测告警保护。它也不等于"小冷机"：FWS 仍是水、无压缩机、不主动制冷，FWS 不够冷时 CDU 无法凭空降温。

### Q5. TCS 和 FWS 为什么需要隔离？

隔离有热工、水力和水质三方面价值。CDU 完成热量交换并建立独立 TCS 循环，同时把服务器侧与设施水侧的水质和化学控制域分开，使 IT 侧冷却液满足冷板、密封件、快接头和材料兼容性要求；并防止设施水侧压力波动和颗粒物直接进入冷板微通道。这也使维护隔离、冗余设计和故障域控制更清楚。

### Q6. 如何用热平衡估算 TCS 设计流量？

用 Q=ṁc_pΔT 得 ṁ=Q/(c_pΔT)。例：液冷负荷 850 kW、c_p=4.2 kJ/(kg·K)、ΔT=8 K，则 ṁ≈25.3 kg/s，近似按水密度约为 91 m³/h。结果是概念设计值，最终要以实际冷却液物性、服务器/冷板允许流量、回液温度限制和最不利支路压降校核。TCS 温差从 5K 提到 10K 流量约减半，但不能无限增大，因为回液温度和冷板局部温度会上升。

### Q7. CDU 泵应如何控制？

CDU 泵的目标是在最低合理泵耗下让最不利服务器支路和冷板获得要求流量，而不是维持最大流量或"GPU 越热越全速"。常见两种：恒压差控制简单但低负荷时压差偏高、泵耗和节流增加；压差重置根据最不利支路、阀位、支路流量和 IT 负荷动态调目标压差，更贴近需求、节能更好，但需可靠测点与安全回退。压差重置与冷冻水泵差压重置本质相同，只是液冷支路更贴近 IT 设备、压力/流量边界更严格。

### Q8. 液冷供液温度为什么不是越低越好？

TCS 供液温度要同时满足芯片散热和环境露点约束。若冷却液温度低于周围空气露点，软管、快接头、歧管或冷板附近可能结露，威胁电子设备可靠性。因此工程上以实时或设计露点为基准留温度安全裕量，并在湿度异常、传感器失效或低温冷源切换时保守控制；不背"永远高于露点 2°C"这种通用数值，实际值由厂商要求、保温、传感误差和湿度管理共同决定。

### Q9. 液冷系统的可靠性如何保证？

液冷可靠性与空气冷却冗余同一门语言：容量 N+1 只代表设备层面冗余，还要检查 TCS/FWS 公共主管、供电、控制、通信是否构成单点，并验证故障后是否仍有完整可控的排热路径。故障诊断沿数据→IT 负荷→局部支路→CDU→FWS→冷源逐级排查；泄漏用漏液传感/液位/静压/泵速多证据融合并按故障域分级隔离；水质与过滤按厂商规范维护。核心目标是缩小单个泄漏、堵塞或故障影响的故障域。

### Q10. 液冷项目从设计到投运的关键步骤是什么？

先取得 IT 设备的 thermal-fluid envelope（功率、液冷覆盖比例、供回液温度、流量、允许压降、压力、水质、冷却液和保护要求），再设计 TCS/CDU/FWS/冷源/残余空气侧与冗余。CDU 选型按热容量、TCS 流量、水力能力、可靠性四维校核。投运走五阶段：机械完整性→液体准备（冲洗/过滤/注液/排气/水质）→控制单机→系统平衡→带负荷与故障验证（泵切换、CDU 退出、FWS 失流、漏液、传感器异常），证明正常与故障工况下都有完整排热路径。

