# 数据中心负荷与容量面试 10 问

> 配套正文：`数据中心冷却面试速记_v0.1.md` 四-F（IT 负荷与容量匹配）、四-J（机柜功率密度与总量 vs 局部匹配）、四-I（AI/HPC 高密度）。
> 本卡为单页问答，每题 80—150 字，可直接作面试答案使用。

---

### Q1. IT 功率和数据中心热负荷有什么关系？

IT 设备消耗的电能绝大部分最终会转化为热量，因此工程上可近似认为 1 kW 的实际 IT 用电对应约 1 kW 的 IT 热负荷。冷却设计不能只按 IT 功率配置，还应考虑 UPS、配电损耗、照明、围护结构、峰值负荷、冗余和未来扩容等因素。

### Q2. 什么是机柜功率密度？

机柜功率密度通常以 kW/柜表示，是一个机柜内服务器、存储和网络设备实际功率的总和，也近似反映该机柜的局部发热水平。它直接影响该柜所需的冷量和有效风量，是数据中心供电规划、冷却设计和热点管理的重要基础指标。

### Q3. 为什么机房平均负荷不能代表局部热风险？

机房平均负荷会掩盖机柜之间的差异。例如多数机柜只有 3 kW，而少数 GPU 机柜达到 15 kW 时，平均值可能并不高，但高负荷柜需要更多局部风量和冷量。若仍按平均负荷分配送风，高负荷柜就可能出现进风温度过高和热点。

### Q4. 为什么总制冷量足够仍然可能出现热点？

总制冷量充足只表示系统理论上能够移走全机房总热量，并不保证冷空气准确送达每个高负荷机柜。若存在送风分配不均、地板开孔不合理、热空气回流、冷风旁通或机柜漏风，高负荷柜仍会因实际获得的有效风量不足而形成局部热点。

### Q5. 空气流量、温差和热负荷是什么关系？

空气侧热平衡可写为 $Q=\rho\,\dot V\,c_p\,\Delta T$。在空气密度和比热近似不变时，机柜热负荷越高，若希望维持相同进排风温差，就需要更大的有效穿柜风量；若风量不足而负荷不变，服务器进排风温差通常会增大。

### Q6. 风量是不是越大越好？

风量的目标是匹配实际热负荷，而不是越大越好。过大的总送风量会增加 CRAH、CRAC 和服务器风机能耗；若气流组织不佳，多余冷风还可能从空机位、线缆孔或未封闭通道旁通，既浪费冷量，也可能使高负荷区域仍然缺风。

### Q7. 额定冷量和实际可用冷量有什么区别？

额定冷量是设备在规定标准工况下的标称能力，例如 CRAH 铭牌标注的冷量。实际可用冷量则取决于现场冷冻水供水温度、水流量、空气回风温度、风量、阀门开度、盘管清洁度及部分负荷控制状态，因此现场实际能力可能低于额定值。

### Q8. 为什么服务器进风温度比房间平均温度更重要？

服务器进风温度是设备实际吸入空气的温度，直接决定 IT 设备的热安全。机房平均温度或 CRAH 送风温度正常，并不代表每个机柜都安全；某个高功率机柜仍可能因热空气回流或局部送风不足，使进风温度高于其他区域并形成热点。

### Q9. 出现局部热点时应如何排查？

出现局部热点时，先确认机柜前部进风温度和传感器可靠性，再检查该柜实际功率是否突增。随后排查冷通道送风、穿孔地板、盲板、线缆孔、压差和热空气回流；再查看 CRAH 送回风、风机和阀位，最后检查冷冻水温度、流量、压差及冷机能力。

### Q10. AI 数据中心为什么更容易面临空气冷却压力？

AI 数据中心通常集中部署 GPU、加速器和高速网络设备，使单机柜功率密度更高，且训练任务可能带来较快的负荷变化。根据 $Q=\rho\,\dot V\,c_p\,\Delta T$，更高热负荷要求更大有效风量，进而提高风机能耗、压降、旁通和热回流风险，因此更容易评估风液混合或液冷方案。
