# 暖通制冷基础面试10问_v0.1（补全版）

> 每题"一句话结论 + 依据 + 追问"，答案基于 `知识词典/暖通原理基础/` 速记。与 `制冷与空气侧面试10问`（偏循环细节）、`水系统与控制面试10问`（偏水系统）互补，本卡是入门口径。

## 1. 制冷循环四大件？
**主答**：压缩机、冷凝器、节流装置、蒸发器。蒸发器吸热汽化产生制冷效果，压缩机升压升温搬运热量，冷凝器放热液化，节流装置降压降温调节供液量。能量关系：冷凝放热 = 制冷量 + 压缩功。
**追问**：哪个部件真正"制造"冷量？→ 没有部件制造冷量，蒸发器从被冷却对象吸热，压缩机提供搬运能量。

## 2. 制冷 COP 怎么理解？
**主答**：COP = 制冷量/压缩机功耗。COP=3 不是效率 300%，而是用 1kW 电功搬走约 3kW 热量，本质是热量搬运倍数。
**追问**：COP 和 EER、IPLV 区别？→ COP 是某一工况瞬时比值；EER 用 BTU/h/W（COP≈EER×0.293）；IPLV 是部分负荷加权平均（离心 6.235 vs 螺杆 7.060 就是 IPLV 对比——大机额定高、小机部分负荷可能更高）。

## 3. 过热度/过冷度？
**主答**：过热度是蒸发器出口蒸气实际温度高于该压力饱和蒸发温度的部分；过冷度是冷凝器出口液体实际温度低于该压力饱和冷凝温度的部分。过热太低会带液回气、液击；过冷保证节流前是稳定液体、减少闪发。
**追问**：过热度过大有什么问题？→ 蒸发器后段主要加热蒸气、有效蒸发面积减少，吸排气温度升高，性能下降。/ 过冷度越大越好吗？→ 需要额外换热条件，经济上不一定划算。

## 4. 蒸发温度过低/冷凝温度过高的后果？
**主答**：蒸发温度过低→蒸发压力下降、压缩比增大、COP 降低；冷凝温度过高→冷凝压力上升、压缩功和排气温度增加、COP 降低。工程上尽量提高蒸发温度、降低冷凝温度。
**追问**：蒸发温度为什么会过低？→ 负荷不足但定频机不卸载、蒸发器供液不足、换热面积不足或脏堵、吸气压力过低。/ 冷凝温度过高的常见原因？→ 室外气温高、冷却塔能力不足、冷却水温高或流量不足、冷凝器结垢、不凝性气体。

## 5. 冷冻水 vs 冷却水？
**主答**：冷冻水是低温侧水，从蒸发器流向末端吸热后回蒸发器；冷却水是高温侧水，从冷凝器带走制冷剂热量经冷却塔排室外。两者温度、任务、路径不同，不能混淆。
**追问**：两路会混合吗？→ 不会，在冷机内由蒸发器/冷凝器间接换热，物理隔离。

## 6. 水泵变频为什么节能？
**主答**：相似定律：流量∝转速、扬程∝转速²、功率∝转速³。转速降 20% 理论功率约降 49%。但受系统静压、过滤器阻力、最小流量约束，不是电表精确预测。
**追问**：泵速降 20% 实际省多少？→ 理论约 49%，但电机/变频器效率、静压和最小流量会拉低实际值。/ 什么信号控制变频泵？→ 最不利环路压差、末端阀位、供回水温差。

## 7. 压差重置怎么理解？
**主答**：根据最不利末端压差/阀位/负荷动态调整压差设定值，低负荷时允许降低压差，减少泵耗。比恒压差控制更节能，但要保证最不利支路流量。
**追问**：恒压差和压差重置选哪个？→ 恒压差简单但低负荷浪费泵耗；压差重置更节能但需可靠测点与安全回退。/ 阀位长期全开说明什么？→ 管网压差/流量不足、供水温度过高或末端换热不足。

## 8. VRF 和 DOAS 区别？
**主答**：VRF 是变制冷剂流量系统，管分区温度调节；DOAS 是独立新风系统，管新风/IAQ/湿负荷。项目二 VRF 承担分区显热，DOAS 按占用调节新风。
**追问**：为什么 VRF+DOAS 组合？→ 职责分开：VRF 管温度、DOAS 管新风与湿负荷，避免"用大新风换温度"的浪费。/ DOAS 为什么节能明显？→ 新风负荷含潜热，按占用削减新风直接砍掉大量焓差处理量（项目二 DOAS 降 69.9% vs VRF 9.3%）。

## 9. 一次回风 vs 二次回风？
**主答**：一次回风"先混合再统一处理"，可能需再热；二次回风让部分回风在盘管后与低温低湿空气再次混合，调高送风温度、减少再热，但控制更复杂。
**追问**：二次回风为什么省再热？→ 用未处理回风混入调高送风温度，替代电/热水再热。/ 代价是什么？→ 控制复杂、风管系统更复杂。

## 10. 显热与潜热？
**主答**：显热只改温度（降温/升温），潜热伴随相变/水分变化（除湿/加湿）。总冷负荷 = 显热 + 潜热。判断是否除湿看含湿量是否下降，不能只看干球温度或相对湿度。
**追问**：空调"开得冷"等于除湿充分吗？→ 不等于。盘管温度高于露点只等湿冷却；低于露点才冷却除湿。/ 数据中心以什么热为主？→ 以显热为主（设备升温不散湿），但仍需控湿度露点防静电/结露腐蚀。

## 自检
能脱稿回答 8 题以上即可进入下一模块；每题先说结论再给依据。
