# CRAH 风机与冷冻水泵变频节能面试速记

> 定位：数据中心冷却风机/水泵变频控制的口述速记。PUE 与冷却能耗链见 `PUE理解与冷却能耗链面试速记_v0.1.md`；部分负荷与台数控制见 `部分负荷与台数控制面试速记_v0.1.md`；控制闭环、容量匹配、可靠性、监控的展开见 `数据中心冷却面试速记_v0.1.md`；水路设备见 `冷冻水冷却水系统与水泵控制面试速记_v0.1.md` 与 `水系统管路阀门水泵面试速记_v0.1.md`。

## 一、先校正相似定律（定性正确，但有边界）

同一台风机或水泵、相近效率区、系统特性相似前提下：

```
V_dot ∝ n
Δp 或 H ∝ n^2
P ∝ n^3
```

- `V_dot` 流量、`n` 转速、`Δp` 压差、`H` 扬程、`P` 轴功率或近似输入功率。
- 例：转速从 `n1` 降至 `0.8 n1`，理想功率 `P2/P1 ≈ 0.8^3 = 0.512`，即降速 20% 理论功率降约 49%——这是变频在风机/泵系统价值很高的原因。

关键边界：相似定律不是现场电表读数的精确预测公式。实际输入功率还受电机和变频器效率、系统静压、阀门节流、过滤器或盘管污堵、并联设备运行方式、最小转速和最小流量等影响。

## 二、总控制原则（一句话固定）

风机和水泵不是为了维持固定转速而运行，而是为了以最低合理能耗，满足最不利机柜的热安全需求和最不利末端的空气/水力需求。

控制优先级（自上而下）：

```
服务器进风温度与热点风险
  ↓ 冷通道 / 架空地板气流需求
  ↓ CRAH 风机风量与静压
  ↓ 盘管换热与冷冻水需求
  ↓ 泵速、压差与流量
  ↓ 冷源侧能力与全系统能耗
```

机房平均温度、单台 CRAH 回风温度或固定泵频率都不能单独作为最终控制目标；应优先采用机柜进风温度、关键区域压差、阀位和末端流量等反映"实际需求"的量。

## 三、CRAH 风机变频

风机到底调什么：直接改变空气流量和送风静压，影响冷空气能否穿过架空地板/送风口/风道抵达服务器进风侧。最终关注不是 CRAH 本体风量最大，而是高负荷机柜能否获得足够有效冷空气。

风机调节不能替代冷冻水阀调节：

| 执行器 | 主要直接调节对象 | 主要结果 |
| --- | --- | --- |
| CRAH 风机 | 空气流量、送风静压、冷通道送风分配 | 冷空气"送不送得到"机柜 |
| 冷冻水阀 | 盘管水流量、盘管换热能力 | 送出的空气"够不够冷" |
| 冷冻水泵 | 管网流量与压差 | CRAH 盘管"有没有足够水流" |
| 冷机 | 冷冻水供水温度、可提供冷量 | 全系统"有没有足够冷源" |

局部热点不能只把所有 CRAH 风机一起升满速，应先辨别根因：

- 冷风没送到该机柜：看气流组织、地板开孔/风道、静压、局部风量、CRAH 风机。
- 冷风送到但温度仍偏高：查 CRAH 冷冻水阀、盘管、供水温度、冷冻水流量与冷源。
- 两者同时不足：风机和水阀协同上调，再确认泵、冷机、冷却塔能否支撑新增需求。

可采用哪些信号（区分角色）：

| 类别 | 可用信号 | 控制角色 |
| --- | --- | --- |
| 安全约束 | 最热机柜进风温度、多个关键机柜进风温度、温升速率 | 决定是否增风、告警或启动更多设备 |
| 控制主变量 | 冷通道静压、架空地板静压、送风量、局部风阀状态 | 稳定调节风机频率 |
| 负荷辅助量 | 机柜功率、服务器风机转速、回风温度 | 提前判断热负荷变化 |
| 诊断量 | 送回风温差、CRAH 风机频率、过滤器压差 | 判断旁通、回流、阻力和设备异常 |

实践：冷通道或架空地板静压作快速内环，最不利机柜进风温度作较慢外环复位静压设定；也可直接用关键机柜进风温度作风机需求判断。相关控制资料建议按机柜进风温度或冷通道压差控制 CRAH 风机，而非长期固定高转速。

不要只控制一个测点：单点"最高温度机柜"有风险——单传感器可能漂移/失联/受非代表性气流影响；最高温可能源于服务器内风扇异常、机柜封板问题或局部回流，拉高全机房风机未必治本；大量 CRAH 同时追逐同一点会造成风量过量、旁通增大、控制振荡。更稳健做法：选若干高密度机柜与最不利位置作关键测点，以最高有效进风温度或高分位温度作安全约束，结合压差、趋势、传感器可信度与 CRAH 分区做区域化、分层次调节。这与项目一"传感器缺失或异常不能直接驱动强控制动作"一致：关键传感器异常时应核验相邻测点、设备状态与趋势，进入较保守控制模式。

最低安全风量（目的）：维持机柜/架空地板/风道基本压差；覆盖未充分监测的局部负荷与短时波动；满足服务器自身风量需求与 CRAH 盘管最低换热条件；防止风机频率太低导致气流分配恶化、温度分层或控制失稳；在冗余切换或传感器异常时保留安全裕度。最低风量不是随意固定百分比，应由设计风量、气流组织、机柜密度、末端布局、实际趋势数据与故障工况共同确定。

## 四、冷冻水泵变频

泵的直接作用：不是"让水一直高速循环"，而是在末端盘管需要冷量时提供足够的流量和压差，使盘管获得所需水流并实现设计换热。变流量系统常见目标：维持最不利 CRAH 支路可用压差；必要最小系统流量；冷机或换热器最小蒸发器流量；合理冷冻水供回水温差；多台泵/冷机并联时的水力稳定性。

阀位怎样辅助控制（表达要严谨）：

- 多数 CRAH 两通阀小开度，且最不利末端仍满足压差、流量、送风温度 → 当前泵压差设定可能偏高，可逐步下调泵频率或压差设定。
- 多个关键末端阀长期接近全开 → 系统可能不满足这些末端冷量需求，但根因不一定是泵压差不足，还可能是冷冻水供水温度过高、盘管脏堵、过滤器阻力大、空气侧风量不足、阀门选型/阀权度不佳或冷源能力受限。

最常用节能策略——差压设定值复位：根据最不利末端压差或多个盘管阀开度，动态下调泵差压设定，使关键阀门接近但不长期达到全开；需求降低时允许泵减速减耗。注意"阀门接近全开"不是让所有阀永远 100% 开，而是指在系统需求最高、最不利端存在时，保留一个代表性关键阀接近高开度，避免泵压差过高致大量阀长期小开度节流与泵耗浪费，同时仍保留控制裕度。

阀位与压差简单逻辑：

| 观察现象 | 初步判断 | 首选动作 | 不能直接下的结论 |
| --- | --- | --- | --- |
| 大多数阀门小开度，末端温度正常 | 压差设定可能偏高 | 逐步下调差压设定/泵速 | 不能仅凭阀位断定泵一定过大 |
| 关键末端阀接近全开，进风或送风偏高 | 该末端冷量不足 | 检查压差、流量、供水温度、盘管和空气侧 | 不能直接断定"加泵速即可解决" |
| 阀接近全开，供水温度正常、流量仍低 | 水力输配受限可能性高 | 检查最不利端压差、过滤器、阀门、水力平衡 | 不应马上降低供水温度 |
| 阀接近全开，流量足够，供水温度仍偏高 | 冷源或设定问题可能性高 | 检查冷机、冷却塔、冷却水及供水设定 | 不应盲目继续加泵速 |
| 供回水温差明显偏小 | 可能旁通、过流量或盘管换热不足 | 联合核查流量、阀位、负荷和空气侧 | 不能仅以小温差断言冷量不足 |

别忽略最小流量（最易漏）：即使末端负荷很低也不能无限降泵速——冷机蒸发器、板式换热器或某些末端需最小水流量；低流量致换热恶化、局部冻结风险、流量保护动作或温度控制不稳；多台冷机/泵切换时需避免短时流量不足或水力冲击；若靠旁通维持最小流量，旁通水也影响供回水温差和整体能效，不能误认成真正末端负荷。泵速下限应由设备最小流量、最不利末端需求和系统稳定性共同决定，而非只由变频器最低频率决定。

## 五、一个完整控制闭环

```
机柜功率、进风温度、冷通道压差、CRAH阀位、
冷冻水供回水温度、最不利端压差
        ↓
判断：空气输送不足、盘管冷量不足，还是水系统/冷源能力不足？
        ↓
风机：按关键区域进风温度和静压调速
水阀：按CRAH送风温度调节盘管水流
水泵：按最不利端压差或阀位复位调速
冷机：按总负荷、供水温度和效率曲线进行台数控制
        ↓
反馈：最热机柜进风温度、热点数量、阀位分布、
压差、流量、供回水温差、各设备kW与PUE
```

重点：风机、水阀、水泵、冷机不是各自节能，而是共同在"热安全—水力可用性—系统能耗"之间协调。风机控制只要满足服务器实际风量需求即可；冷机与冷冻水温度优化还需与机柜热安全和服务器风扇能耗权衡。Meta 公开案例提到，提高 CRAH 温度设定及冷冻水温度可降低冷站负荷，但温度不能提升到迫使服务器风扇显著加速的程度。

## 六、可直接写入笔记

风机与水泵相似定律表明，在同一设备、相近效率区和系统条件近似时，流量约与转速成正比，压差或扬程约与转速平方成正比，功率约与转速立方成正比。因此，CRAH 风机和冷冻水泵采用变频调节通常具有显著节能潜力。但相似定律不是现场功耗的精确预测式，实际节能还受系统静压、管网阻力、设备效率、最小转速、过滤器与盘管阻力、并联设备状态及阀门节流影响。

CRAH 风机主要调节空气流量和送风静压，目标是使冷空气以足够的有效风量到达最不利机柜，而不是让所有 CRAH 长期高速运行。控制可采用冷通道或架空地板静压作为快速内环，并以高密度或最不利机柜进风温度作为安全约束和静压设定复位依据。应设置最低安全风量，以维持基础压差、覆盖未监测负荷与短时波动，并保障气流组织和控制稳定性。

冷冻水泵主要调节管网流量和压差，目标是让最不利 CRAH 盘管获得所需水流，同时满足冷机或换热器最小流量。可根据最不利末端压差或多个 CRAH 阀门开度执行差压设定值复位：多数阀门小开度且末端状态正常时，逐步降低泵压差设定；关键阀门接近全开时，检查压差、流量、供水温度、盘管阻力和空气侧状态，再决定是否提高泵速。阀门全开不必然等于泵压差不足，也可能反映冷源供水温度过高、盘管脏堵或末端换热能力不足。

风机、水阀、水泵和冷机需要协同控制：风机决定空气送不送得到，水阀决定空气是否足够冷，水泵决定盘管是否获得足够水流，冷机决定系统是否提供足够冷源。所有调节应以服务器进风温度、冷却冗余和系统总能耗共同约束。

## 七、60 秒面试版（口述模板）

在数据中心中，CRAH 风机和冷冻水泵的变频节能基础是相似定律：在近似工况下，流量随转速变化，功率大致随转速立方变化，所以适当降速的节能潜力很大。但不能机械套用立方关系，因为现场还受到系统阻力、设备效率、最小流量和并联运行状态影响。CRAH 风机应依据最不利机柜进风温度和冷通道静压按需送风，避免所有设备长期满速造成风机耗电和冷风旁通；冷冻水泵则应依据最不利末端压差或阀位实施差压复位。若多数阀门小开度，说明压差可能偏高，可降泵速；若关键阀门接近全开，则还需区分是压差不足、供水温度偏高、盘管阻力还是空气侧问题。最终目标是在机柜热安全、最小流量和冗余约束下最小化风机和泵耗。

