# 部分负荷与台数控制面试速记

> 定位：数据中心冷却设备部分负荷性能与台数（群控）策略的口述速记。PUE 与冷却能耗链见 `PUE理解与冷却能耗链面试速记_v0.1.md`；控制闭环、容量匹配、可靠性、监控的展开见 `数据中心冷却面试速记_v0.1.md`；水路设备见 `冷冻水冷却水系统与水泵控制面试速记_v0.1.md` 与 `水系统管路阀门水泵面试速记_v0.1.md`。

## 一、主结论（务必先讲）

设备台数控制不是"越少越省电"或"越多越安全"，而是在实际负荷、设备效率曲线、最小流量/最小负荷、冗余和响应能力等约束下，选择全系统总功率最低的运行组合。数据中心常低于峰值设计负荷运行，因此冷机、泵和风机的部分负荷性能往往比额定满负荷 COP 更能决定全年能耗。

重要技术修正：不要把"设备高效运行区间"简单理解成所有冷机都应接近满负荷，或存在统一的"40%—70%最佳区"。不同类型冷机、压缩机、驱动方式、冷却水温度和室外工况的效率曲线不同；实际台数控制必须以设备厂家部分负荷性能数据和整个冷站的实测 kW/冷量为依据。

## 二、核心概念（比较对象）

设当前实际冷却需求为 `Q_load`，系统投入运行的设备组合为 `S`，真正要比较的是全系统冷却总功率，而不是只比较单台冷机：

```
P_cooling,total(S) = P_CRAH_fan + P_CHW_pump + P_chiller + P_CW_pump + P_tower_fan
```

优化目标：选择满足以下约束、且 `P_cooling,total` 最低的组合：

```
Σ Q_available ≥ Q_load
冗余容量、最小流量、末端压差与服务器进风温度均满足要求
```

正确判断口径：冷机台数控制应按实际热负荷和全系统效率优化。运行过多可能使每台冷机偏离高效区并带来额外泵、冷却塔和控制能耗；运行过少可能压缩调节余量、降低故障承受能力，或使设备进入低效/高风险运行状态。最终应依据设备部分负荷曲线、室外工况、冷却水温度和冗余要求确定投入台数与切换点。美国能源部指导明确建议在冷机选型与运行中关注部分负荷效率（数据中心常低于峰值容量运行），并比较设备在预期冷凝水温度和部分负荷比下的实际性能，而非仅看铭牌额定值。

## 三、为什么数据中心常处于部分负荷（三组原因）

部分负荷不是异常状态，而是常态。系统设计和群控必须回答："在当前 IT 热负荷和天气条件下，哪些设备应投入、应以何种转速和设定值运行、何时切换下一台？"

| 负荷来源 | 典型原因 | 对冷却系统的影响 |
| --- | --- | --- |
| IT 侧变化 | 服务器逐步上架、任务波动、区域负载不均 | 总热负荷和局部热负荷随时间变化 |
| 建设与可靠性 | 分期建设、预留扩容、N+1 冗余 | 已安装冷却能力往往高于当前运行需求 |
| 室外环境变化 | 干球/湿球温度、季节变化 | 冷机冷凝侧条件、自然冷却可用性、实际冷量变化 |

## 四、情况一：设备开得过多

低效来源：

- 冷机效率偏离最优点：定速冷机在低部分负荷下效率未必改善；即使变频冷机低负荷效率较好，也不能只看单机，而要与附属系统一起比较。
- 附属设备随之增加：每多一台冷机，可能额外启用对应冷冻水泵、冷却水泵、冷却塔单元、阀门和控制回路。
- 固定损耗增加：电机、控制柜、变频器、轴封、水处理及维持最小流量的旁通等，产生与实际冷量不成比例的能耗。
- 低 Delta T 风险：多个末端阀门开度小、旁通流量大或水力控制不佳，可能造成回水温度偏低，使冷机难以有效加载，进一步增加输配能耗。
- 冗余被侵蚀：备用设备长期参加正常运行，表面台数更多，实际可能没有保留完整故障备用能力；是否仍满足 N+1 必须按故障工况重新校核。

不能绝对化："少开冷机一定更省电"同样不正确。变频冷机通常在部分负荷下性能较强，某些系统在特定的室外湿球温度、冷却水温度或设备曲线下，由多台冷机分担负荷更节能。公开冷水系统设计指南指出，对某些变频冷机系统，只要每台仍高于约 20%—35% 负荷，让更多台设备运行可能可行——说明台数控制必须以设备和系统实际曲线为准。

## 五、情况二：设备开得过少

"长期高负荷运行"本身不应简单归为坏事：许多冷机在接近设计负荷时仍可安全、稳定运行；真正的问题是没有余量或超出策略允许范围。

主要风险：

- 调节余量不足：IT 负荷突升、室外湿球恶化或局部热点增加时，运行设备无法继续增载。
- 失去故障保障：若一台设备已承担接近全部负荷，一旦故障，剩余或备用设备未必能及时覆盖热负荷。
- 切换响应不足：冷机启动、冷冻水温度稳定、冷却塔投入都需要时间；不能等到进风温度已显著上升后再启动下一台。
- 末端局部受限：即使总冷机负荷未满，个别 CRAH、支路泵或区域气流组织也可能已接近上限，造成局部热点。
- 设备保护与寿命：持续超出推荐运行范围、频繁启停或频繁加载卸载，通常比稳定高负荷运行更不利。

正确表述：不要说"单台设备长期高负荷一定不节能或不可靠"，改为——设备投入过少的风险不是负荷率高本身，而是运行设备可能缺少应对负荷波动、室外工况恶化和单台故障的调节余量。群控应在现有设备接近设定的高负荷阈值之前，结合冷冻水供水温度、阀位、最不利末端压差和冗余状态，提前投入下一台设备。

## 六、N+1 的关键边界

备用设备不等于永远不运行，但冗余能力不能被长期当作普通运行容量占用。

| 配置 | 正常运行 | 单台故障后 | 是否满足 1,000 kW 负荷 |
| --- | --- | --- | --- |
| 2 台 × 500 kW | 2 台满载 | 1 台 × 500 kW | 否 |
| 3 台 × 500 kW，N+1 | 2 台各 100% | 2 台 × 500 kW | 是，但无额外调节余量 |
| 4 台 × 500 kW，运行 2 台、备用 2 台 | 2 台各 100% | 3 台可用 | 是，且切换余量更大 |
| 4 台 × 500 kW，运行 4 台各 50% | 3 台约 66.7% | 3 台 × 500 kW | 是 |

最后一行不必然"不可靠"：若四台均可稳定运行，任一台故障后三台仍可共同承担 1,000 kW，则容量层面仍满足 N+1。真正要检查的是：故障后剩余设备能否自动接管、配套泵和冷却塔是否同步可用、公共管路/供电/控制是否存在单点故障，以及是否具有维护隔离能力。

更严谨的定义：

```
N+1 成立 ⟺ 任一关键容量单元失效后，剩余可用容量 ≥ 设计或要求负荷
```

而不是"必须有一台机器始终停着"。

## 七、台数控制怎样做（判断变量与逻辑）

面试不需讲 PLC 程序，但应能说出判断变量和控制逻辑。

主要输入：当前 IT 实际功率与预计短时负荷变化；最热机柜进风温度及温升趋势；CRAH 风机频率、冷冻水阀位、送回风温度；冷冻水供回水温度、流量和压差；冷水机组负荷率、kW/冷量、可用容量与报警状态；冷却水供回水温度、室外湿球温度、冷却塔运行状态；当前冗余与维护状态。

简化控制逻辑：

```
负荷与末端状态上升
  ↓ 现有设备是否接近高负荷阈值，或最不利末端压差/阀位/进风温度接近限制？
  ↓ 若是：启动下一台冷机及配套泵、冷却塔单元
  ↓ 设备稳定后重新分配负荷，优化泵速、塔风机与设定值
  ↓ 长期低负荷且停一台后仍满足负荷、冗余、启动时间要求？
  ↓ 按最小运行时间 + 防频繁启停逻辑退出一台设备
```

投入与退出阈值应设置死区/滞回，并加入最小开机时间、最小停机时间和负荷趋势判断，避免临界负荷附近频繁启停。部分负荷下，冷冻水温差、冷机负荷率及系统流量也应共同纳入台数控制；数据中心能效标准也要求在满负荷与部分 IT 负荷下分别评估机械系统能耗。

## 八、可直接放入笔记

数据中心冷却设备通常不长期处于额定满负荷。原因包括 IT 设备分期上架、计算任务变化、区域负荷不均、冗余配置以及室外气象条件变化。因此，冷机、泵、冷却塔和 CRAH 的部分负荷性能与群控策略，往往比额定工况性能更影响全年能耗。

设备台数控制的目标不是"开得越少越好"或"让所有设备平均低负荷运行"，而是在当前热负荷、室外工况、设备效率曲线和可靠性约束下，使冷却系统总功率最低。总功率应包括 CRAH 风机、冷冻水泵、冷机、冷却水泵和冷却塔风机，而不能只比较单台冷机 COP。

设备投入过多时，单台冷机可能偏离高效部分负荷区，同时增加泵、冷却塔、阀门和控制系统的附属能耗；但变频冷机在部分负荷下可能具有较好效率，因此不能仅凭台数判断。设备投入过少时，风险不在于高负荷本身，而在于可能缺少应对 IT 负荷波动、室外工况恶化和设备故障的调节余量。

合理的台数控制应综合冷机负荷率与实际 kW/冷量、冷冻水供回水温度、最不利末端压差、CRAH 阀位和风机频率、机柜进风温度、冷却水温度、室外湿球温度以及当前冗余状态。在达到高负荷阈值前投入下一台设备；在长期低负荷且退出一台后仍满足容量、冗余、最小流量和响应时间要求时，再按最小运行时间和滞回逻辑退出设备，避免频繁启停。

## 九、面试版回答（口述模板）

数据中心经常处于部分负荷，因此不能只看冷机额定 COP，而要看冷机、泵、CRAH 风机和冷却塔在实际负荷下的总能耗。设备开得过多时，单台负荷可能过低，同时增加附属泵和塔风机能耗；但设备开得过少又可能缺少应对负荷突增、室外工况恶化和单台故障的余量。实际群控应根据 IT 负荷、机柜进风温度、冷冻水温差、末端压差、冷机 kW/冷量、冷却水温度和冗余状态确定投入台数，并通过滞回和最小启停时间避免频繁切换。

