# 数据中心液冷与CDU速查卡

> 配套正文：`数据中心液冷与CDU面试速记_v0.1.md`（主文档，聚合 9 份子速记）；本卡为单页速查，聚焦液冷系统五条主线与常见误判。来源=用户学习笔记。
> 九份子速记：入门（模块A/B）、路线全景、两回路系统图、CDU 六功能、空气液体共同排热、液冷暖通工程核心、可靠性故障域、TCS 冷却液水质、初步设计与投运。

---

## 1. 一句话定义

液冷 = 在服务器近端用液体接走高热流芯片热量，最终仍由设施水系统排到室外。主线是冷板式直接液冷（D2C/DLC）；RDHx 是机柜后门空气—水换热；浸没只是另一类方案（概念层）。

---

## 2. 主干链路（必画）

```text
CPU/GPU → 冷板 → TCS 技术冷却液 → CDU（隔离换热接口）→ FWS 设施水 → 冷机/干冷器/冷却塔 → 室外
TCS：近端"收热"；FWS：把热"运走排室外"；CDU：两侧液体隔离换热
```

---

## 3. 三处关键边界（别记错）

| 边界 | 正确表达 | 常见错误 |
|------|----------|----------|
| 液冷负荷 | Q_IT ≠ Q_liquid；捕获比例以 OEM 热设计资料为准（教学例 1MW/85% → 850kW 液冷 + 150kW 空气侧） | 直接按 IT 总功率配 CDU |
| 温度梯级 | 芯片结温 > 冷板壁温 > TCS 回液 > TCS 供液 > FWS 供水；TCS 必须比对应 FWS 更热 + 保留逼近温差 | 让 T_TCS,supply = T_FWS,supply 并同时传大量热量 |
| 在线检修 | 在线检修 ≠ N+1 名义；需隔离阀 + 备用路径 + 控制切换 + 无公共单点 + 真实验证 | 只有"3 台 CDU"就声称可在线维护 |

---

## 4. CDU 五件事（换热隔离/泵送/控温/液体质量/监测保护）

CDU 不是单个板式换热器，而是集换热隔离、TCS 泵送分配、供液温度控制、压力/压差控制、液体质量管理、监测告警保护于一体的液冷基础设施设备；也不是"小冷机"（FWS 仍是水，不主动制冷）。典型 CDU 是一个液—液换热器、两侧流道，非两个串联换热器。

---

## 5. 设计计算（概念值，需校核）

```text
Q = ṁ·c_p·ΔT  →  ṁ = Q/(c_p·ΔT)
例：850 kW、c_p=4.2 kJ/(kg·K)、ΔT=8 K → ṁ≈25.3 kg/s ≈ 91 m³/h
```
选型四维校核：热容量（能否持续传 850kW）→ TCS 流量（能否给 91 m³/h）→ 水力能力（最不利冷板支路流量/压差/余量）→ 可靠性（一台退出后热/流量/压差/温度仍满足）。不能只看铭牌峰值 kW、泵台数、CDU 出口总压差或"N+1"。

---

## 6. 三大误判（液冷）

- 误判1（RDHx=冷板）：不对。RDHx 是机柜后部空气—水换热；冷板是芯片附近液体—固体换热。
- 误判2（液冷后无 CRAH）：不对。冷板只覆盖 CPU/GPU，内存/电源/网卡仍走空气侧，典型是风液混合。
- 误判3（供回液流量差=泄漏）：不对。流量差只作间接证据，须多证据融合（漏液传感/液位/静压/泵速/BMS/巡检）；"发现一滴就全停机"也不对，应按故障域分级隔离。

---

## 7. PUE/WUE/TCO 边界（系统级取舍，从"单设备节能"升级）

| 指标 | 看什么 | 边界与注意 |
|------|--------|-----------|
| PUE | 总设施能耗 / IT 能耗（PUE=E_total/E_IT） | 液冷可降冷却能耗，但 PUE 还含配电/辅助损耗与负荷率影响；低 PUE ≠ 运行更好，不能以牺牲冗余/温度裕量换取 |
| WUE | 水耗 / IT 能耗 | 冷却塔蒸发补水 vs 干冷器（少水多电）vs 液冷水质/补液；水冷 + 蒸发冷却的液冷系统不能只看 PUE 不看水耗 |
| TCO | 全生命周期成本（初投资+运行+维护+扩容） | 液冷初投资高（CDU/冷板/管路/改造），但高密度下空气侧扩容/风机/能耗可能更贵；要用 TCO 而非单点成本比较 |

面试表达：液冷不能只追求 PUE 最低。它同时引入 WUE（水处理、补水、蒸发或干冷的水电权衡）和 TCO（CDU/冷板/管路初投资、运维与扩容）维度。系统级取舍应比较冷却方案的全生命周期总成本与资源约束，而不是单看某个设备或单一指标的节能。

## 8. 一句话记忆

液冷从"IT 先给 thermal-fluid envelope（功率/覆盖比例/供回液温度/流量/压降/压力/水质/保护要求）"开始设计，按热平衡算流量、按四维校核选 CDU，投运走五阶段（机械完整性→液体准备→控制单机→系统平衡→带负荷与故障验证）；可靠性靠故障域控制：缩小单点故障影响，而不是堆台数。能效判断要同时看 PUE/WUE/TCO 三边界，不做单指标取舍。
