# 数据中心液冷与CDU面试速记_v0.1

> 定位：数据中心冷却主线 · 液冷与 CDU 专题**主文档**（聚合 + 口述层）。
> 结构：本文档作为液冷学习线的总入口，串起 9 份独立速记；详细内容在子文档，本文档提供主干链路、口述稿与复习路径，不复制子文档细节。
> 回链：与 `数据中心冷却面试速记`（四-A~四-L）、`PUE理解与冷却能耗链面试速记`、`CRAH风机与冷冻水泵变频节能面试速记`、`设定值优化面试速记` 平行衔接；mock 题库 E-DC 加试 Q25–30 回链本文档。

## 主干链路（一条线记住）
```
高密度承压（为什么需要液冷）
   ↓
液冷路线全景（五路线分层，主线=冷板）
   ↓
冷板液冷系统图与 TCS/FWS 两回路（系统边界与命名）
   ↓
CDU 六功能详解（CDU 不是板式换热器，而是集成设备）
   ↓
空气与液体共同排热（η_liquid 量化风液混合）
   ↓
液冷暖通工程核心（热平衡/泵控/温度露点/自然冷却/故障/迁移）
   ↓
液冷可靠性与故障域控制（故障树/泄漏分级/水质过滤/冗余维护）
   ↓
TCS 冷却液与电导率水质（液体选型/DI水误区/电导率监测）
   ↓
液冷初步设计与投运收口（envelope→选型四维→投运五阶段）
```

## 九份子文档索引
| 子文档 | 内容 | 一句话记忆 |
|---|---|---|
| `高密度承压与冷板CDU液冷入门面试速记_v0.1.md` | 模块A 高密度因果链（Q=ρV̇c_pΔT、风机 P∝n³、风液混合）；模块B 冷板/CDU/TCS/FWS 系统边界 | 是否液冷是多因素决策，非绝对 kW/柜阈值 |
| `液冷路线全景面试速记_v0.1.md` | 五路线=热量在哪一层被液体接走（强化空气→RDHx→冷板D2C→单相浸没→两相浸没）；主线=冷板；浸没排热后半段与冷板同构（最终都经设施水排室外） | RDHx 是空气—水换热；浸没只是另一类方案 |
| `冷板液冷系统图与TCS_FWS两回路面试速记_v0.1.md` | 左框 TCS / 右框 FWS / 中间 CDU 两回路；完整热量路径；命名用 TCS/FWS 而非一次/二次侧；TCS vs FWS 逐维度对照；FWS 可靠性检查清单 | 热量在 TCS 被捕获，CDU 跨界到 FWS，设施水排室外 |
| `CDU六功能详解面试速记_v0.1.md` | CDU 六功能（换热隔离/泵送分配/温度/压力压差/液体质量/监测保护）+ 功能1/5/6 展开 + 一句话定位 + 90秒面试版；功能1 深化：单个液—液换热器两侧流道（非两个串联换热器）、三个换热层级、CDU vs 冷机、为何 FWS 不直接进服务器 | CDU 是集成设备，不是单个板式换热器；也不是"小冷机" |
| `空气与液体共同排热_液冷覆盖率面试速记_v0.1.md` | η_liquid=Q_liquid/Q_IT,total 工作定义；一台服务器两条热量路径 | 按部件重新分配热量，非替代空气侧 |
| `液冷暖通工程核心面试速记_v0.1.md` | 热平衡与流量（Q=ṁc_pΔT）；压降压差与 CDU 泵（恒压差 vs 压差重置）；TCS 供液温度与露点；FWS 三模式自然冷却；五类故障；项目迁移 30 秒×2 | 今日目标：芯片温度、露点、最小流量、压差和可靠性边界下，CDU 稳定把 TCS 热量交给 FWS 并低耗排室外 |
| `液冷可靠性与故障域控制面试速记_v0.1.md` | 工程化版：两修正（供回液流量差非主判据、ΔP_filter↑≠可用压差↑）；三棵树（故障树/可靠性树/故障域树）；GPU 过热先分型再定位；泄漏按故障域分级；TCS/FWS 隔离三价值（热工+水力+水质）；残余空气冷却加"可能"；诊断案例；项目升级 | 可靠性=故障域控制+多证据泄漏融合+容量/路径冗余+水质因果链 |
| `TCS冷却液与电导率水质面试速记_v0.1.md` | 六类冷却液选型（水/DI/PG/EG/缓蚀剂/介电液）；自来水危害链；电导率三点（离子劣化信号/DI水腐蚀误区/泄漏电气风险）；不背统一数值 | 选液看材料兼容+厂商规范；DI 水低电导率≠不腐蚀≠泄漏安全 |
| `液冷初步设计与投运收口面试速记_v0.1.md` | 收口课：三校正（Q_IT≠Q_liquid、温度梯级+逼近温差、在线检修≠N+1）；1MW 概念计算（850kW/91m³/h）；CDU 四维选型校核；IT thermal-fluid envelope 十项；投运五阶段；1MW 大题答案 | 先取 IT thermal-fluid envelope 再设计；选型四维校核；N+1 不等于可在线维护 |

## 60 秒总口述（液冷主线）
AI/HPC 使单柜热负荷和局部热流密度上升，若继续主要靠空气带热，按 Q=ρV̇c_pΔT 需要更大风量，风机耗电约随转速立方上升，旁通与热空气回流风险增大，因此高密度机柜会评估冷板液冷或风液混合。液冷路线按液体在哪一层接走热量区分：强化空气冷却仍由 CRAH/CRAC 排热；RDHx 是机柜后门的水盘管，从服务器热排风中取热；冷板式直接液冷把技术冷却液送到贴近 CPU/GPU 的冷板，是我重点掌握的路线；浸没式液冷把整机泡入绝缘液体，单相靠液体循环升温带热、两相靠工质沸腾冷凝回流，我目前只理解概念。冷板液冷系统里，热量在服务器侧 TCS 被冷板和技术冷却液捕获，经 CDU 换热器跨到设施水侧 FWS，再由冷机、干冷器或冷却塔排到室外。CDU 是集换热隔离、泵送分配、温度控制、压力压差控制、液体质量管理、监测告警保护于一体的液冷基础设施设备，连接 TCS 与 FWS，但不等于普通板式换热器。冷板通常不覆盖内存、电源和网卡等部件，所以典型架构是冷板液冷加剩余空气冷却的风液混合系统；液冷覆盖率 η_liquid 可量化两条热量路径的分配，但它是工作定义而非厂商统一标准。

## 求职主攻方向（定稿）
主攻：冷板液冷 → CDU → TCS 水力控制 → FWS 接入 → 冷源 / 自然冷却 → 可靠性、漏液、水质、泵阀和数据监测。理由：与暖通背景的连续性最强（冷冻水系统、泵阀、压差重置、冷源、自然冷却知识可原样迁移）。
浸没式只需能解释概念和工程权衡，一句话对比：冷板液冷是把水基冷却液送到 CPU/GPU 冷板，主要解决高热流芯片的近端散热，仍通常保留空气侧处理其他部件；浸没式液冷则把整机浸入绝缘液中，覆盖范围更广、对空气侧依赖更低，但需要浸没槽、专用介电液和不同的维护方式，设备兼容与运维改造更大。
两相浸没循环（知道即可）：芯片发热 → 绝缘液沸腾吸热 → 蒸汽上升 → 顶部冷凝器冷凝 → 液体回流；单相靠液体升温循环带热，两相靠相变潜热带热。不进入工质选择、沸腾换热或冷凝器结构。

## 复习路径建议
1. 第一次：读主文档主干链路 → 按顺序通读 9 份子文档。
2. 第二次：只看子文档"笔记版自测清单"逐条自测；画不出/说不出就回对应子文档。
3. 考前：用 `数据中心液冷与CDU速查卡_v0.1.md` 单页速查 + `数据中心液冷与CDU面试10问_v0.1.md` 逐题口述。
4. mock 前：用本文档"60 秒总口述"当收束语，再用 `mock_综合模拟面_v0.1.md` E-DC Q25–30 自查。
